# Report card: S002

- Work-list rank: 8
- Status: ALARM (fouled hex)
- First alarm: 2023-11-11
- Estimated cost rate (last 30 days, annualised): 10,935 CHF/year (return-temperature penalty)
- Tariff used: 0.050 CHF per K*m3 (illustrative), energy 0.17 CHF/kWh

## Why

Return temperature is 8.4 K above this substation's own signature while energy is unchanged (+3%); excess grows with load. Likely fouled/scaled heat exchanger.

## Window features (last 14 days, versus own fault-free signature)

| feature | value |
|---|---|
| excess return temperature (flow-weighted) | +8.37 K |
| flow deviation | +24.8% |
| energy deviation | +3.5% |
| night energy deviation | +5.4% |
| share of hours with supply - return < 1 K | 0.0% |

## Advised action

Inspect and clean or descale the heat exchanger; check primary strainer and pressure drop.

## Ground truth (simulation only)

Injected fault: fouled_hex
