# Report card: S128

- Work-list rank: 10
- Status: ALARM (wrong curve)
- First alarm: 2023-10-21
- Estimated cost rate (last 30 days, annualised): 8,716 CHF/year (return-temperature penalty)
- Tariff used: 0.050 CHF per K*m3 (illustrative), energy 0.17 CHF/kWh

## Why

Energy +17% and return temperature +7.2 K versus signature: building is overheated. Likely heating curve too high / parallel shift.

## Window features (last 14 days, versus own fault-free signature)

| feature | value |
|---|---|
| excess return temperature (flow-weighted) | +7.25 K |
| flow deviation | +42.9% |
| energy deviation | +17.3% |
| night energy deviation | +21.8% |
| share of hours with supply - return < 1 K | 0.0% |

## Advised action

Review the heating curve and parallel shift in the controller; compare with building design.

## Ground truth (simulation only)

Injected fault: wrong_curve
