# Report card: S157

- Work-list rank: 3
- Status: ALARM (sensor swap)
- First alarm: 2023-06-29
- Estimated cost rate (last 30 days, annualised): 206,264 CHF/year (metering exposure)
- Tariff used: 0.050 CHF per K*m3 (illustrative), energy 0.17 CHF/kWh

## Why

Supply minus return temperature is below 1 K in 100% of hours (negative energy). Likely supply and return temperature sensors swapped.

## Window features (last 14 days, versus own fault-free signature)

| feature | value |
|---|---|
| excess return temperature (flow-weighted) | +40.58 K |
| flow deviation | +2.4% |
| energy deviation | -100.0% |
| night energy deviation | -100.0% |
| share of hours with supply - return < 1 K | 100.0% |

## Advised action

Verify supply/return sensor wiring and meter installation direction; correct metered energy.

No physical return-temperature penalty; the cost shown is energy delivered but not metered.

## Ground truth (simulation only)

Injected fault: sensor_swap
