# Report card: S172

- Work-list rank: 9
- Status: ALARM (fouled hex)
- First alarm: 2023-11-29
- Estimated cost rate (last 30 days, annualised): 9,206 CHF/year (return-temperature penalty)
- Tariff used: 0.050 CHF per K*m3 (illustrative), energy 0.17 CHF/kWh

## Why

Return temperature is 2.9 K above this substation's own signature while energy is unchanged (+4%); excess grows with load. Likely fouled/scaled heat exchanger.

## Window features (last 14 days, versus own fault-free signature)

| feature | value |
|---|---|
| excess return temperature (flow-weighted) | +2.89 K |
| flow deviation | +11.1% |
| energy deviation | +4.1% |
| night energy deviation | +8.3% |
| share of hours with supply - return < 1 K | 0.0% |

## Advised action

Inspect and clean or descale the heat exchanger; check primary strainer and pressure drop.

## Ground truth (simulation only)

Injected fault: fouled_hex
