# Report card: S223

- Work-list rank: 7
- Status: ALARM (wrong curve)
- First alarm: 2023-05-07
- Estimated cost rate (last 30 days, annualised): 20,774 CHF/year (return-temperature penalty)
- Tariff used: 0.050 CHF per K*m3 (illustrative), energy 0.17 CHF/kWh

## Why

Energy +25% and return temperature +10.2 K versus signature: building is overheated. Likely heating curve too high / parallel shift.

## Window features (last 14 days, versus own fault-free signature)

| feature | value |
|---|---|
| excess return temperature (flow-weighted) | +10.17 K |
| flow deviation | +62.8% |
| energy deviation | +24.7% |
| night energy deviation | +29.0% |
| share of hours with supply - return < 1 K | 0.0% |

## Advised action

Review the heating curve and parallel shift in the controller; compare with building design.

## Ground truth (simulation only)

Injected fault: wrong_curve
